# 2026-09-02 UPS化: LiFePO4ルートに方針決定・発注

## 経緯

`docs/ups.md`は当初「Adafruit PowerBoost 1000C(Li-ion/LiPo用) + 保護回路内蔵LiPoセル」で
検討していたが、ユーザーから「リチウムイオンセルを自分で買うのはそもそも怖い」という
懸念が出て化学種から見直した。

## 検討した代替案と却下理由

1. **完成品UPS対応モバイルバッテリー/ポータブル電源**: 「パススルー対応」と「UPS機能」は
   別物で、パススルーのみの安価な製品は電源断時に数秒間給電が止まる例がある（スーパー
   キャパシタで埋められる範囲を超える）。ESP32の軽負荷を「機器未接続」と誤検知して自動
   シャットオフする製品も多く、コンデンサでは救えない別の失敗モード。真にUPS機能付きの
   製品はポータブル電源クラスでサイズ・コストが過大。VS/LBOのような電源状態取得手段も失う
2. **化学種そのまま(Li-ion/LiPo)でブランド品に絞る**: 手軽だが「怖さ」の根本(熱暴走しやすい
   化学種)は変わらない
3. **Amazon.co.jpのYoumile 18650ブースト充電ボード(UPS対応)**: 3.7V/4.2V充電のLi-ion専用
   設計でLiFePO4とは充電プロファイルが違い流用不可。オンボードの電池ホルダーもフラット
   トップ生セル(全長65mm)専用で、保護回路内蔵セル(全長67〜70mm)は物理的に入らないと実購入
   レビューで確認（回避するには裏面から自分でリード線を引き出す必要がある）

## 決定

**LiFePO4化学種へ切り替え、以下の組み合わせで発注した。**

- **充放電UPSモジュール**: Eletechsup系「LFUPSMA」互換品(AliExpress、2 IN 1 3.2V LiFePO4
  Battery Charge & Discharge UPS Module、モデル番号LFUPSMA)。Output 5V品を選択(795円)。
  入力DC5V(>1A)・出力DC5V/1A、32140/32700/18650/3.6Vセル対応。基板シルクに使用上の注記
  あり——「電池を繋がないと出力電圧が一切出ない」「負荷接続前にフル充電しておくこと」
  「充放電電流が定格の50%を超えると発熱、放熱要」。基板にCR/OKの2つのステータスLED
  (充電中/満充電を示すと推定、両方消灯なら給電断の推定も可能)を発見——ただし無銘ICで
  データシートが無く、電圧レール・オープンドレインかどうかは実機到着後の実測待ち
- **バッテリー**: オーム電機 LS-BLFP18A-S(18650形、3.2V、1800mAh、2本入)。国内量販店
  (ヨドバシ・カインズ・ヤマダ電機等)でも扱いのある正規品。PSEマーク取得・JBRC回収対象を
  確認済み——lang-ship.comのブログ記事(実機購入・写真確認)で裏取り。同記事は「専用充電器
  以外(=通常のLi-ion用4.2V系充電器)で充電すると過充電になる」とも警告しており、LFUPSMA
  (LiFePO4用3.6V終止)との組み合わせの妥当性を補強する形になった
- **入力ケーブル**: USB Male 2pin裸線ピグテール(AliExpress)。壁アダプタ(モバイルバッテリー
  ではなく普通のAC-USBアダプタ)から`IN+/IN-`へ給電する用途——モバイルバッテリー特有の
  低電流自動シャットオフの心配が無い分こちらの方が単純
- **配線材**: 22AWGより線で足りると判断(短距離・1A級で余裕あり、JST-PH等の圧着コネクタ
  制約も無い——LFUPSMAは基板パッド直付け)

セルは2本セットだが、並列接続はしない方針。並列は電圧不一致による突入電流・片方の内部
短絡がもう片方から"焚き付けられる"故障波及・LFUPSMAが合成電圧しか見えず個別セル監視が
できない、という直列バランスとは別種のリスクを持ち込む。容量増が目的でないなら割に合わ
ない——LFUPSMA自体も1S(単セル)設計であるため素直に1本運用とし、もう1本は交換用の予備
(LiFePO4は自己放電が小さく保管に強い)として温存する

## 未解決事項・次のアクション

- LFUPSMAの実際の充放電挙動は未検証。実機到着後、初回サイクルは監視下で: 充電が
  3.6〜3.65V付近で頭打ちになるか、放電が2.5V付近で(モジュール側の保護で)止まるかを
  テスターで確認する。効かないようなら手動で負荷を切り離す
- CR/OK LEDノードからの電源状態取得(VS/LBO相当)は基板到着後にテスターで電圧レール・
  オープンドレインかどうかを実測してから配線を決める。ESP32の3.3V耐圧を超える場合は
  分圧要
- device2の実消費電流は依然未実測のまま(§3の課題は解消していない)
- 筐体への収め方・ファーム側の電源状態送信要否は未検討のまま
